![](_page_0_Picture_1.jpeg)

# International Journal of Engineering

Journal Homepage: www.ije.ir

# Graphene Based Membrane Modified Silica Nanoparticles for Seawater Desalination and Wastewater Treatment: Salt Rejection and Dyes

N. Munasir\*a, S. R. Lutfianaa, F. Nuhaab; S. Evia, R. Lydiaa, S. S. Ezaac, T. Ahmadd

- <sup>a</sup> Department of Physics, Faculty of Mathematics and Sciences, Universitas Negeri Surabaya (UNESA), Indonesia
- <sup>b</sup> Department of Chemistry, FSAD, Institut Teknologi Sepuluh Nopember Surabaya (ITS), Indonesia
- <sup>c</sup> Department of Physics, Universitas Teknologi Malaysia (UTM), Malaysia
- <sup>d</sup> Department of Physics, Universitas Negeri malang (UM), Indonesia

#### PAPER INFO

Paper history: Received 05 December 2022 Received in revised form 27 December 2022 Accepted 14 January 2023

Keywords: Graphen Oxide Polysulfones Membrane Nanoparticle Silica Desalination Filtration

#### A B S T R A C T

The clean water crisis in Indonesia is increasing every year, and waste from the textile industry sector can also add to this problem. There are various water treatment processes to deal with the clean water crisis, one of which is the desalination process using graphene oxide. With the addition of hydrophilic nanoparticles, graphene oxide (GO) membranes can increase roughness and have good mechanical strength. SiO<sub>2</sub> nanoparticles also have a high specific surface to absorb water or are hydrophilic. This study aims to determine the ability of the GO-SiO<sub>2</sub>/Psf membrane to reject salt (NaCl solution) and filtering of methylene blue solutions. Membrane prepared by variations of Tetraethyl orthosilicate (TEOS) 0.6; 0.8; 1.0; and 1.2 ml for GO/SiO<sub>2</sub> composite synthesis. The results showed that the GO-SiO<sub>2</sub>/Psf membrane could absorb methylene blue solution. The most optimum absorption value occurred at a TEOS concentration of 0.8 ml and had the most effective salt rejection value for NaCl solution equal to 67 22%

doi: 10.5829/ije.2023.36.04a.09

| NOMENCLATURE               |                                                              |     |                                                                                           |  |  |
|----------------------------|--------------------------------------------------------------|-----|-------------------------------------------------------------------------------------------|--|--|
| $C_f$                      | The salt concentrations in feed                              | A   | Area (m <sup>2</sup> )                                                                    |  |  |
| $C_P$                      | The salt concentrations in permeate                          | SR  | Salt-rejection (%)                                                                        |  |  |
| $J_{\scriptscriptstyle W}$ | The permeate water flux (L m <sup>-2</sup> h <sup>-1</sup> ) | F   | Flux flow                                                                                 |  |  |
| V                          | Volume (m <sup>3</sup> )                                     | A   | The water permeability coefficient (L m <sup>-2</sup> h <sup>-1</sup> bar <sup>-1</sup> ) |  |  |
| TEOS                       | Tetraethyl orthosilicate, Si(OH) <sub>4</sub>                | Psf | Polysulfones, performance thermoplastics                                                  |  |  |

#### 1. INTRODUCTION

Indonesia is the largest archipelagic country in the world with a sea area of 5.8 million km<sup>2</sup> and only 2.01 million km<sup>2</sup> of land area. By having an existing sea area, Indonesia has great potential to be able to utilize and treat sea water as an alternative to meet the needs of clean water. The average total demand for clean water (for the household, industrial and agricultural sectors) in Java from 1991-2020 is 79.41 billion m<sup>3</sup> and is predicted to increase to 86.65 billion m<sup>3</sup> from 2021-2050. There is an increase of 9.12% for the clean water demand. Based on the results of calculating water availability using the

CSIRO (Commonwealth Scientific and Industrial Research Organization) model based on rainfall and air temperature, from 1991-2020, the Java Island region had an average water availability of 620.19 billion m<sup>3</sup>. Furthermore, it is estimated that in 2021-2050 the average availability of water will decrease to 544.51 billion m<sup>3</sup>, or decreased by 12.20% (or 75.68 billion m<sup>3</sup>), so the estimated economic value due to water loss in this range will increase by IDR 3.85 trillion.

The scarcity of clean water is caused by several factors, including the amount of water demand that continues to increase and exceeds its supply capacity, as well as the result of irresponsible human activities [1, 2].

Please cite this article as: N. Munasir, S. R. Lutfiana, F. Nuhaa, S. Evi, R. Lydia, S. S. Ezaa, T. Ahmad, Graphene based membrane modified silica nanoparticles (GO/SiO<sub>2</sub>-Psf) for seawater desalination and water treatment: Salt-rejection and Dyes, *International Journal of Engineering, Transactions A: Basics*, Vol. 36, No. 04, (2023), 698-708

<sup>\*</sup>Corresponding Author Institutional Email: munasir\_physics@unesa.ac.id (N. Munasir)

The scarcity of clean water also has an impact on the lower middle-class community because they have to provide funds to meet the needs of clean water. Global water scarcity is driven by water quantity and water quality issues, and measures expansion in clean water technologies (i.e. desalination and reuse of treated wastewater) "to reduce the number of people suffering from water scarcity" as urgently needed by the United Nations Sustainable Development Goal (SDGs 6.0) [\[3\]](#page-9-1).

Meanwhile, the textile industry sector has increased every year. The textile industry can produce approximately 700 tons of dyes per year globally [\[4\]](#page-9-2). Methylene blue is one of the dyes used in the textile industry as a basic ingredient in production. Methylene blue is a heterocyclic aromatic compound that is often used in the textile, silk, and wool industries [\[5\]](#page-9-3). This can lead to the release of dye waste that endangers the surrounding environment and can damage aquatic organisms [\[6\]](#page-9-4). Based on data from the World Resources Institute (WRI), Indonesia is ranked 51st with a high-risk level of clean water crisis (high 40–80% possibility). To deal with the scarcity of clean water, there are various kinds of water treatment processes, one of which is the desalination process.

Desalination is a water purification technique by separating the levels of substances from water [\[7,](#page-9-5) [8\]](#page-9-6) by reducing ions to the required level according to human needs [\[9\]](#page-9-7). The desalination process can be carried out using graphene oxide. Graphene oxide offers an unusually high surface area, mechanical durability, atomic thickness, nano-sized pores and reactivity to polar and non-polar water pollutants. These characteristics provide high selectivity and water permeability, and thus provide excellent water purification efficiency. It also has the ability to adsorb and photocatalyzed water pollutants, so it has great potential for filtration materials, even for seawater desalination [\[7\]](#page-9-5).

The addition of graphene oxide (GO) to the composite can affect the magnetization value so that it has super paramagnetic properties and can be used to absorb methylene blue [\[10,](#page-9-8) [11\]](#page-9-9). The GO membranes contain groups such as epoxide, carboxyl, and hydroxyl which can bind to water. Graphene oxide membranes also have good mechanical strength, so they are easy to fabricate and have the potential to be produced on an industrial scale [\[12-14\]](#page-9-10). However, pure GO membranes have a finely stacked structure and have limited improvement in membrane performance. Based on the Cassie-Wenzel theory, there is an effective method to overcome the weakness of GO membranes, namely the addition of hydrophilic nanoparticles to increase surface roughness [\[15\]](#page-9-11).

SiO<sup>2</sup> nanoparticles have properties that can carry a large number of hydroxyl groups, and the concentration of hydroxyl groups is directly proportional to the specific surface area of the amorphous silica. Also, have a high specific surface so that they can absorb water or are hydrophilic, and on the surface of SiO<sup>2</sup> there are abundant siloxane groups (Si-O-Si) that can bridge oxygen atoms [\[16,](#page-9-12) [17\]](#page-9-13). From such characteristic, there are many advantages, such as the broad application of biomedical and biotechnological applications, agricultural applications, industrial applications, environmental applications, and water purification. In water purification, SN can reduce biological oxygen demand, perform antimicrobial strength as a filter for water-oil mixture, and filter methylene blue, commonly used in the textile and paper industry, as waste disposal from a textile factory.

There are three graphene derivatives: graphite, GO, and reduced grapheme oxide (rGO). Graphite is the primary material of carbon which is amorphous and stacked and rich in carbon and oxygen. GO is the result of graphite oxidation which increases the amount of oxygen, and some Van der Walls bonds have been released. So, the thickness of the sample has been reduced. Reduced Graphene Oxide (rGO) is a graphene oxide in which the carbon atoms of graphene undergo oxidation and reduction. In the oxidation process, there are several oxygen and hydrogen atoms bonded to carbon atoms, the result of this oxidation process is called GO. While in the reduction process, some hydrogen and oxygen bonds are released from graphene oxide so that a structure almost similar to graphene is obtained.

From various previous studies, silica nanoparticles have shown great application potential in some fields, such as chemistry, biomedicine, biotechnology, agriculture, environmental improvement, and wastewater purification. With superior properties such as mesoporous structure, high surface area, adjustable pore size/diameter, morphology, biocompatibility, modifiability, anti-bacterial, as an excellent encapsulating agent for various bioactive molecules: proven safe for targeted drug delivery, and polymer hybridization ability [\[18\]](#page-9-14).

In a study conducted by Sun et al. [\[16\]](#page-9-12) using a GO-SiO<sup>2</sup> membrane as an oil-in-water separator, it was found that the incorporation of SiO<sup>2</sup> nanoparticles with GO can expand and increase water permeability with oil rejection (>99%) for various types of oil-in-water emulsions [\[15,](#page-9-11) [19,](#page-9-15) [20\]](#page-9-16). The GO/SiO<sup>2</sup> hybrid composite membrane has good hydrophilicity and thermal properties, able to reject high rhodamine B dye molecules (99%), high permeation and water resistance, so it is very good to be developed as a high-performance material for water treatment [\[21\]](#page-9-17). SiO2-GO/Psf hybrid membrane presents the best overall properties, including water permeation rate, protein rejection and antifouling ability [\[22,](#page-9-18) [23\]](#page-9-19). The SiO2-GO nanohybrid has high hydrophilicity and good dispersibility properties derived from silica nanoparticles which are densely and uniformly coated on the GO surface and serve as a space layer of GO [\[21,](#page-9-17) [22\]](#page-9-18). The GO-SiO2/Psf composite under UV irradiation during filtration greatly reduces the formation of fouling and produces a high flux recovery ratio, and is effective for filtration and remove organic pollutants [\[24\]](#page-9-20).

Previous studies on graphene membranes have shown good performance as seawater desalination membranes [7]. Furthermore, silica nanoparticles can be applied as adsorption of dyes in water (such as methylene blue); In addition, SiO<sup>2</sup> nanoparticles also have good antibacterial and hydrophilic properties. In this study, substituted graphene silica nanoparticles and polysulfone polymers were fabricated into membranes using the phase inversion method. This study is expected to improve the performance of membranes in desalination and adsorption of dyes to obtain decent water quality, healthy for consumption. GO/SiO2-Psf membrane performance in salt rejection (for desalination) and dye filtration in water (MB) will be discussed in this paper.

#### **2. MATERIALS AND METHOD**

**2. 1. Materials** Some of the materials used include graphite powder produced from coconut shell extract, NaNO<sup>3</sup> (Merck, for analysis), KMnO4(Merck, for analysis), H2O, H2O<sup>2</sup> (Merck, 30%), NH4OH (Merck, 25%), distilled water, and TEOS which were all obtained from Edu Lab, H2SO<sup>4</sup> (Merck, 95-97%) was obtained from Indofa-Industry, HCl (Merck, 37%) was obtained from Mallinckrodt, NMP solvent was obtained from Sigma-Aldrich, PSF (Polysulfone) was obtained from Sigma-Aldrich (average Mw ~35,000), and Methylene blue (M9140, Sigma-Aldrich).

#### **2. 2. Synthesis Method**

**2. 2. 1. Synthesis of Graphene (GO)** The hummer method was used, in which 5 grams of graphite powder, 2.5 grams of NaNO3, and 120 ml of H2SO<sup>4</sup> were placed in a 500 ml beaker with an ice bath and stirred for 30 minutes to form a black solution. Then, 15 grams of KMnO<sup>4</sup> were added slowly and stirred for 30 minutes at a controlled temperature of 20°C to form a purple solution, and then stirred again for 3 hours at room temperature to form a brown solution. Then 150 ml of H2O was added and the temperature was held at 95°C. The mixture was stirred for 3 hours at a controlled temperature of 95°C-100°C to form a dark yellow solution [\[25\]](#page-9-21). Then 50 ml of H2O<sup>2</sup> (30%) was added slowly, then washed with HCl (1M) and H2O until the yellow color of the solution disappeared and the pH of the solution became neutral, then sonicated for 1 hour and filtered to produce a black gel. Furthermore, the black gel was dried at a temperature of 60°C for 6 hours and produced GO.

**2. 2. 2. Synthesis of GO/SiO2 Composite**It was carried out by the TEOS hydrolysis method, where 12,5

mg of GO was mixed with 150 ml of ethanol distilled water using a ratio of 1:5 and then sonicated for 30 minutes. Then, ammonia was added until the PH of the mixture was close to 9. Then, 0.6 ml to 1.2 ml of TEOS concentration were added to the solution and stirred for 30 minutes. Then it was stirred at room temperature for 24 hours, centrifuged and washed with ethanol, then dried for 12 hours at 60°C producing a GO/SiO<sup>2</sup> composite [\[24\]](#page-9-20).

**2. 2. 3. Fabrication of GO/SiO2-Psf Membrane**  Using the phase inversion method, 1 gram of polysulfone was added to 5.469 ml of NMP and stirred for 3 hours. Then 0.0333 gram of GO/SiO2composite was added to obtain a 0.5 wt% solution and sonicated for 30 minutes to shorten the dissolution process. No air bubbles were formed in it. Then the solution was formed on a glass plate and soaked in distilled water for 24 hours. Then it was dried for 24 hours at room temperature, which finally produced a GO/SiO2-Psf membrane [\[26\]](#page-9-22).

#### **2. 3. Characterizations**

**2. 3. 1. Characterization of GO/SiO<sup>2</sup> and GO/SiO2- Psf Membrane**Phase and crystal structure analysis of nanoparticles (GO, SiO2) and GO/SiO<sup>2</sup> nanocomposites used X-Ray Diffraction (PANalytical X'Pert Pro) plus Expert High Score Plus software; using monochromatic radiation CuKα (40kV/40 mA) taken at an angle of 5°≤2θ\_≤90° at a rate of 0.02°/min at room temperature. Functional group analysis using infrared wave absorption test using FTIR (Shimadzu Brand, Type: IR-Prestige 21). Lattice vibration analysis in Graphene phase using Ramman spectroscopy (wavelength range 4000-200 cm-1 ), and to observe the morphology of GO/SiO<sup>2</sup> nanocomposite and GO/SiO2- Psf membrane using the Scanning electron microscope/SEM test (FEI Brand, Type: Inspect-S50). UV-Visible test to analyze the adsorption of methylene blue dye in water. And the analysis of the hydrophilicity of the membrane surface with the CAA 2320 Contact Angle instrument.

**2. 3. 4. Filtration of NaCl Solution** GO/SiO2-Psf was placed in a funnel Buchner flask and a hose was connected to a vacuum pump (Rocker 300) (Figure 1). The vacuum pump was turned on, then the membrane was dripped with 10 ml of NaCl solution (as sea-water synthetic) at a pressure of 650 mmHg for all variations of the GO/SiO2-Psf membrane. The membrane that has been passed through the NaCl solution is then weighed.

**2. 3. 5. Filtration of Methylene Blue in Aqueous** The 20- ppm methylene blue solution was passed through a 12.25 cm<sup>2</sup> GO-SiO2/PSF membrane placed in a Buchner flask funnel and connected to a vacuum pump (Rocker 300) using a tube (Figure1). The vacuum pump

![](_page_3_Picture_2.jpeg)

Figure 1. Filtration test with GO/SiO<sub>2</sub>-Psf

was turned on, then the membrane was dripped with 10 ml of methylene blue solution at a pressure of 650 mmHg for all variations of the GO-SiO<sub>2</sub>/PSF membrane. The results of the filtered methylene blue solution will be subjected to a UV-Visible test to determine the absorbance [27]. The results of the filtered methylene blue solution will be tested by UV-Vis (Shimadzu 1800) with a wavelength of 200-600 nm, to determine the absorption.

Methylene blue ( $C_{16}H_{18}N_3SCl$ ) is one of the most commonly used dyes for dyeing wool, cotton and silk. Since sewage or water containing dyes can cause serious environmental problems and the availability of healthy water for consumption, it is necessary to treat these wastes before being discharged into the environment [28].

**2. 3. 6. Salt-Rejection Test** A salt-rejection test was carried out to determine the efficiency of the membrane in filtering NaCl solution. Salt-rejection (SR) can be obtained by the following formula [9]:

$$Salt - rejection = \frac{Cf - Cp}{Cf} x100 \tag{1}$$

where, Cf is the mean salt concentration in feed stream, and Cp is the salt concentration in the permeate.

**2. 3. 5. Flow-Flux Test** The membrane flux test was carried out to measure the optimization parameters of the membrane. The *filtrate flow flux* (J) can be obtained by the formula [9]:

$$J = \frac{V}{At} \tag{2}$$

where A is membrane area (m<sup>2</sup>), V is the volume of filtrate generated (liter), and t is process time (hours).

#### 3. RESULT AND DISCUSSION

3. 1. X-Ray Diffraction of Composite Diffraction analysis of Graphene (GO) material and  $GO/SiO_2$  composite is presented in Figure 2. The peak at  $2\theta$ =  $10.21^{\circ}$  is associated with the (002) GO plane in the  $GO/SiO_2$  composite, but this peak does not appear. It is associated with weak diffraction, and the presence of graphite oxide heaps, in which  $SiO_2$  is coated with a GO sheet, causes GO diffraction to appear [20]. The similarity of the diffraction peaks for GO and the  $GO/SiO_2$  composite is indicated at positions  $2\theta$  =  $21.8^{\circ}$  and  $26.2^{\circ}$ . And the presence of a widened peak at  $2\theta$  =  $23.31^{\circ}$  indicates that silica is amorphous [27].

**3. 2. Functional Group of Composite**The functional group analysis of the characteristics for GO materials and GO/SiO<sub>2</sub> composites is presented in Figure 3. The results of the analysis showed the presence of silanol groups and Si-O silicates and C-H carbon groups.

![](_page_3_Figure_15.jpeg)

**Figure 2.** Pattern Diffraction of SiO<sub>2</sub> (a), Graphite (b), GO (c) and GO/SiO<sub>2</sub>-Psf Composite (d-g)

![](_page_3_Figure_17.jpeg)

**Figure 3.** Functional group of GO and GO/SiO<sub>2</sub>-Psf: (a) Graphite, (b) GO, and (c-f) composite

These functional groups are a representation of the composite material [\[11,](#page-9-9) [29\]](#page-10-0). The GO/SiO<sup>2</sup> composite exhibits a new peak at 1100 cm-1 , characteristic of the Si-O-Si asymmetric vibration. The presence of this absorption proves that silica is on the GO surface [20]. In addition, the peak at 1600-1735 cm-1 is associated with the C=O vibration of the carboxylate group. The decreasing C=O absorption peak in the composite was due to the interaction of C=O with GO to become Si-O-C indicating a bonding interaction between GO and Silica.

# **3. 3. Morphology of GO, GO/SiO<sup>2</sup> Composite and GO/SiO2-Psf Membrane** The morphology of GO/SiO<sup>2</sup> composite material and GO/SiO2-Psf membrane with NPM solvent during the membrane preparation process is presented in Figure 4. The shape of the particles varies, it appears that the particles have several (small) pores, and between the stacks of particle arrangement there are quite large voids. Particle sizes also vary, small and large, this affects the formation of voids which will later play a role in forming the density of the membrane material.

The morphology of the GO/SiO2-Psf membrane material prepared by the phase inversion method is presented in Figure 5. It can be seen on the surface of the membrane and its cross section. On the surface of the membrane, pores of varying sizes were seen, and these were identified as water inlet channels through the membrane through the cavities formed on the inside of the membrane. The size and shape of the cavity is influenced by the type of membrane polymer (polysulfone) and the composite material embedded in the membrane. Figure 5(b) shows a cross-sectional view of the modified composite membrane with the topical asymmetrical morphology of the membrane fibers. The middle layer represents the predominant morphology with finger-like structures. This finger-like structure is

![](_page_4_Picture_5.jpeg)

**Figure 4.** Morphology of GO/SiO<sup>2</sup> composite

![](_page_4_Figure_7.jpeg)

**Figure 5.** Morphology of GO/SiO2-Psf membrane: (a-b) *surface pores*, (c-d) *cross-sectional view*

characteristic of an asymmetrical membrane where the cross-section of the membrane consists of a finger structure with a porous underlayer [29]. The formation of a porous surface on GO-SiO2-Psf is caused by an increase in the hydrophilic nature of the solution, which will accelerate the rate of solvent exchange [\[29,](#page-10-0) [30\]](#page-10-1). The addition of GO into the membrane causes a larger cavity. In theory, the more macro-voids appear, the greater the membrane's permeability [\[29\]](#page-10-0).

# **3. 4. Hydrophobicity of GO/SiO2-Psf Membrane** The hydrophilic nature of the membrane has an essential role in filtration performance. In principle, the hydrophilicity of the membrane can be determined by the water contact angle.

The contact angle of GO/SiO2-Psf polysulfone membrane with NMP solvent is presented as follows, for the weight percent of GO/SiO<sup>2</sup> composite (for SiO2, *Wt%*  0.5%) with the percentage of composite material varied: 0.6; 0.8; 1.0; and 1.2%. Figure 5 and Table 1 show that the angle is smaller than 90° (hydrophobic): each membrane sample shows an average contact angle of: 75.41°; 70.16°; 76.78°; and 74.25°. The lower the contact angle, the higher the membrane hydrophilicity [\[30,](#page-10-1) [31\]](#page-10-2). The greater contact angle value is caused by the surface tension between the membrane and the water. On the other hand, for the SiO2-Psf membrane contact angle (without GO) the contact angle is 71.13°, approximately the same as the GO/SiO2-Psf membrane. This indicates that the membrane is hydrophilic or slightly water-loving (contact angle () (0°90°) [\[32,](#page-10-3) [33\]](#page-10-4). Furthermore, a small contact angle generally results in better hydrophilicity, increased water flux, and resistance to

| PSF-0,5%      | Contact Angle (degrees) with DMAC solvent |       |         | Contact Angle (degrees) with NMP solvent |       |         |
|---------------|-------------------------------------------|-------|---------|------------------------------------------|-------|---------|
| GO/SiO2       | Right                                     | Left  | Average | Right                                    | Left  | Average |
| 0.60 ml TEOS  | 76.13                                     | 81.02 | 78.58   | 74.39                                    | 76.44 | 75.41   |
| 0.80 ml TEOS  | 61.78                                     | 60.36 | 61.07   | 69.71                                    | 70.61 | 70.16   |
| 1.00 ml TEOS  | 82.71                                     | 82.53 | 82.62   | 72.65                                    | 80.90 | 76.78   |
| 1.0 ml TEOS   | 70.24                                     | 70.86 | 70.55   | 74.79                                    | 73.72 | 74.25   |
| 0.5% SiO2-PSF | 69.91                                     | 72.44 | 71.18   | 70.43                                    | 71.84 | 71.13   |

**TABLE 1.** Contact Angle of GO/SiO2-Psf (0.5%) Membrane with DMAC and NMP Solvents

Impurities [\[34\]](#page-10-5). Thus, the experimental results obtained in this study are in accordance with the literature [\[35\]](#page-10-6).

**3. 5. Anti-Bacterial of GO/SiO<sup>2</sup> Composite**The disc diffusion test was carried out to determine the inhibitory power of the compound on bacterial growth. Bacterial suspension (D600 nm 0.1) was rubbed on the surface of Muller Hinton Agar (MHA) media on a Petri dish using a sterile cotton swab. A paper disk containing 20 *l* of the test compound was placed on the surface of the MHA. Incubation was carried out for 48 hours at 30ºC. The clear zone formed around the disc was expressed as the inhibitory power of the compound against bacterial growth. Anti-bacterial test in this study, using 2 types of bacteria, namely *Escherichia coli* and *Staphylococcus aureus*.

The results of the antimicrobial test of GO/SiO<sup>2</sup> against *Escherichia coli* and *Staphylococcus aureus* with the disc diffusion method (Table 2 and Figure 6) showed that the inhibitory power of *E. coli* was stronger than *S. aureus*; The increase in GO-SiO<sup>2</sup> (ppm) concentration further strengthens the antibacterial activity of the *E. coli* stable. Thus, the membrane material will be confirmed to have resistance to bacterial growth (*E. coli* and *S. aureus*) [36]. Bacterial-mediated infections can cause various acute or chronic diseases and antibiotic resistance in pathogenic bacteria has become a serious health problem.

Graphene-based materials have been very well studied due to their outstanding bactericidal activity on various bacteria. The use of GO material in membrane preparation will provide biosafety advantages [22]. Likewise, the presence of SiO<sup>2</sup> nanoparticles, also has excellent properties as an anti-bacterial material [\[36,](#page-10-7) [37\]](#page-10-8).

**3. 6. Salt-rejection of NaCl Solution** Based on Table 3, the results of the salt-rejection calculation, the Cp value is obtained from the total solid NaCl dissolved in freshwater with a salt density of 2.16 g/ml, and the C<sup>f</sup> value is obtained from the initial concentration in the NaCl solution, which is 27.79 g/ml. The GO/SiO2-Psf membrane with a TEOS (0.8 ml) showed the most effective results for seawater desalination because the GO/SiO2-Psf membrane was able to filter out NaCl compounds in solution by 67.22%. The high saltrejection value is caused by the distribution of silica grains on the membrane being very tight so that the pores are getting smaller and able to filter NaCl compounds efficiently [13]. The research of Zeng et al. [\[38\]](#page-10-9) showed that an increase in membrane thickness due to the pore density of SiO2, can help reduce conductive losses in bulk water and increase salt rejection ability, but energy efficiency is limited by maximum liquid flux.

The GO/SiO2-Psf membrane with TEOS concentrations of 1.0 ml and 1.2 ml decreased because the ratio of matrix and filler was not balance.

**TABLE 2.** Antimicrobial of GO-SiO<sup>2</sup> compounds against *E. coli* and *S. Aureus*

|                       | Test repeats | Inhibition zone diameter (cm) at various concentrations of GO-SiO2 compounds |         |         |         |         |
|-----------------------|--------------|------------------------------------------------------------------------------|---------|---------|---------|---------|
| Bacterial             |              | 100 ppm                                                                      | 200 ppm | 300 ppm | 400 ppm | 500 ppm |
|                       | 1            | 0.83                                                                         | 0.94    | 1.01    | 1.08    | 0.97    |
| Escherichia coli      | 2            | 0.79                                                                         | 0.83    | 0.91    | 0.95    | 1.04    |
|                       | 3            | 0.93                                                                         | 0.94    | 0.94    | 0.98    | 1.01    |
|                       | 1            | 0.55                                                                         | 0.55    | 0.55    | 0.55    | 0.55    |
| Staphylococcus aureus | 2            | 0.55                                                                         | 0.55    | 0.55    | 0.55    | 0.55    |
|                       | 3            | 0.55                                                                         | 0.55    | 0.55    | 0.55    | 0.55    |

|               | Time (Hour)                |               | Flux (L.m-2<br>.h-1<br>)   |               |  |
|---------------|----------------------------|---------------|----------------------------|---------------|--|
| Wt% Membrane  | NaCl (sea-water synthetic) | Metylene Blue | NaCl (sea-water synthetic) | Metylene Blue |  |
| GO/SiO2 (0.6) | 0.13                       | 0.12          | 79.37                      | 81.30         |  |
| GO/SiO2 (0.8) | 0.17                       | 0.16          | 47.46                      | 51.55         |  |
| GO/SiO2 (1.0) | 0.15                       | 0.14          | 53.71                      | 59.88         |  |
| GO/SiO2 (1.2) | 0.16                       | 0.15          | 48.88                      | 54.05         |  |

**TABLE 3.** The results of the calculation of flow flux

![](_page_6_Picture_4.jpeg)

**Figure 6.** Photograph of antimicrobial of GO/SiO2: (a-b) *E. coli* and (c-d) *S. aureus*

**3. 6. Filtration of Methylene Blue in Aqueous** By using 20 ppm methylene blue was then carried out a filtration test. The methylene blue solution was filtered using a GO/SiO2-Psf membrane with various concentrations of TEOS 0.6; 0.8; 1.0; and 1.2 ml. The results of the methylene blue solution filtration test (Figure 2) show that the methylene blue solution, which has been filtered using a GO/SiO2-Psf membrane, appears to change in color before and after filtering.

The UV-Vis test was carried out using a wavelength of 200 to 600 nm, and the absorption value of each sample was obtained (Figure 3). The methylene blue solution without passing through the GO-SiO2/Psf membrane obtained an absorbance value of 1.206 at a wavelength of 291 nm. Figure 7 shows the results of the UV-Vis test showing the relationship between wavelength and absorbance. The UV-Vis absorption spectrum of GO/SiO<sup>2</sup> nanocomposite has a strong absorption in the range of 200-650 nm. In the composite for TEOS (0.6 ml), GO showed a characteristic peak at 325 nm, for TEOS (0.8 ml) it decreased starting at the

![](_page_6_Figure_8.jpeg)

**Figure 7.** Dye absorption in water (Methylene Blue) by GO/SiO<sup>2</sup> nanocomposite

peak of 280 nm. For TEOS (1.0 and 1.2 ml) indicates a stable position and continues to increase. The maximum absorption peak corresponds to the -π\* transition bond in the C=C aromatic structure and the →π\* transition in the carbonyl group (C=O). The characteristic peak shifts to 270 nm for GO due to the presence of reduced graphene [\[19,](#page-9-15) [39,](#page-10-10) [40\]](#page-10-11).

The Methylene blue, which was passed through the GO/SiO2-Psf membrane in one time filtering (Figure 8(a)) decreased the absorption value, where the most optimum absorbance occurred in the membrane with a TEOS concentration of 0.8 ml, which was 0.396 at a wavelength of 291 nm. This is to the literature conducted by Junaidi et al. [15] where the absorbance of methylene blue can be carried out using silica. This also supports the statement of Akhter et al. [18] that the higher the silica content used, the larger the surface area, so the more effective it is to absorb methylene blue. However, on membranes with TEOS concentrations of 1.0 ml and 1.2 ml, there was an increase in the absorbance value due to the unbalanced and uneven matrix and filler content during the manufacture of the membrane, which caused the membrane to be less than optimal in the filtering process.

![](_page_7_Figure_2.jpeg)

**Figure 8.** UV-Vis. test of Methylene Blue solution 1 times filtering

Based on Figure 8(b), the methylene blue solution that has been passed through the GO/SiO<sub>2</sub>-Psf membrane 5 times has been filtered (Figure 9). There is a significant decrease in the absorbance value compared to the 1 filter (Table 4). The more the filtering process uses the GO/SiO<sub>2</sub>-Psf membrane, the lower the methylene blue content in the solution. According to previous research, the content of methylene blue in the solution that has passed through the membrane decreases when the filtration test is completed [26].

Visually (Figure 10) there is a significant color change, and it is relatively clearer when the color change is by the results of the UV-Vis test that has been carried out. The GO/SiO2-Psf membrane with TEOS 0.8 ml at 5 times of filtration obtained a negative absorbance value (Table 3), which indicates that the sample does not contain methylene blue analyte or that the methylene blue content contained in the solution is below the detection limit of the UV spectrometer method. So, it can be said that the addition of  $SiO_2$  to the membrane can maximize

![](_page_7_Figure_6.jpeg)

**Figure 9.** UV-vis test of Methylene Blue solution 5 times filtering

**TABLE 4.** Comparison of absorbance values of Methylene Blue solution one-times filtering and fives-times filtering

| Wt% Membrane              | Absorbance (a.u)  |                   |  |  |
|---------------------------|-------------------|-------------------|--|--|
| W1% Membrane              | 1 times filtering | 5 times filtering |  |  |
| GO/SiO <sub>2</sub> (0.6) | 0.599             | 0.015             |  |  |
| GO/SiO <sub>2</sub> (0.8) | 0.396             | -0.037            |  |  |
| GO/SiO <sub>2</sub> (1.0) | 0.428             | 0.012             |  |  |
| GO/SiO <sub>2</sub> (1.2) | 0.409             | 0.011             |  |  |

![](_page_7_Picture_10.jpeg)

![](_page_7_Picture_11.jpeg)

**Figure 10.** Metylene Blue solution filtration test results (a) 1 filter, (b) 5 filters

the membrane as an absorbent [19], and the GO-SiO<sub>2</sub>/PSF membrane with 0.8 ml TEOS is more effective in filtering methylene blue solutions.

**3. 7. Flow Flux of NaCl Solution** Based on the experimental results, the data obtained are as in Table 3. The magnitude of the flow flux value is affected for different GO-SiO<sub>2</sub>/Psf membrane samples, the greater the composition of SiO<sub>2</sub> in the flow-flux membrane the greater. The value of the flow flux for NaCl solution and methylene blue water can be seen in Table 3. A low flux value indicates a low membrane permeability, so it can be said that the membrane is more optimal in filtering the solution, the resulting water quality is cleaner (from impurities), especially salt molecules. and methylene-blue molecules (natural dyes).

The filtering time of the solution greatly affects the value of the resulting water flux, where the longer the filtering time, the GO/SiO<sub>2</sub>-Psf membrane has a tight pore size. The GO/SiO<sub>2</sub>-Psf membrane with a TEOS concentration of 0.8 ml had the lowest flux value, namely 47.46 L.m<sup>-2</sup>.h<sup>-1</sup> in NaCl solution and 51.55 L.m<sup>-2</sup>.h<sup>-1</sup> in methylene blue ocean. The decrease in flux in the membrane can be caused by the closure of several pores in the membrane. The membrane flux will decrease as the filtering time increases [15-17, 41]. The GO/SiO<sub>2</sub>-Psf

membrane with a TEOS concentration of 0.8 ml has a tight pore size so that it is more efficient for filtering NaCl and methylene blue solution

**3. 8. Flow Flux of NaCl Solution and Methylene-Blue in Water** Figure 11(a) is the result of one filter where the methylene blue solution is still concentrated. Figure 11(b) is the result of 5 times filtering, where the methylene blue solution is relatively clearer. Visually, it can be seen that the GO/SiO2-Psf membrane can reduce or absorb methylene blue gradually. Based on the results of the filtration test on the methylene blue solution 5 times filtering, the GO/SiO2-Psf membrane with a TEOS concentration of 0.8 ml looked the brightest, it was by the flux test that had been carried out.

The filtering time of the solution greatly affects the value of the resulting water flux, where the longer the filtering time, the GO/SiO2-Psf membrane has a tight pore size. The GO/SiO2-Psf (0.8 ml) membrane had the lowest flux value, namely 47.46 L.m-2 .h-1 in NaCl solution and 51.55 L.m-2.h-1 in methylene blue ocean. The decrease in flux in the membrane can be caused by the closure of several pores in the membrane. The membrane flux will decrease as the filtering time increases [\[42\]](#page-10-13). The GO/SiO2-Psf (0.8 ml) membrane has a tight pore size so that it is more efficient for filtering NaCl and methylene blue solutions.

In addition, the graphene structure that forms thin sheets of net (the order of nanometers) is very effective

![](_page_8_Figure_6.jpeg)

**Figure 11.** Filtration model of GO/SiO2-Psf membrane: (a) water-flow in layer graphene, (b) fresh-water after filtrations

for filtering water molecules. GO modified with SiO<sup>2</sup> in the membrane system is believed to be more effective in the filtration and absorption of pollutants in water (Figure 11). Graphene oxide (GO) has unique characteristics that make it an excellent material for water purification applications. Chemically stable in water, provides high water permeability through its 2D nanochannels, and has excellent antifouling and antibacterial properties [\[43\]](#page-10-14). Graphene has unique physicochemical properties, extraordinarily high surface area, mechanical resistance, atomic thickness, nano-sized pores, and polar reactivity of polar and non-polar water, thus providing high selectivity and water permeability and thus providing excellent water purification efficiency. Graphene material has great potential as a membrane for water desalination, GO for good adsorption, and photocatalysis of water pollutants. On the other hand, SiO2 nanoparticles have good adsorption properties due to their high surface area and porosity, so they can be promoted as membrane fillers [\[39,](#page-10-10) [40,](#page-10-11) [43-46\]](#page-10-14).

### **4. CONCLUSIONS**

In conclusion, we have successfully developed GO membranes by substituting SiO<sup>2</sup> nanoparticles in GO/SiO<sup>2</sup> nanocomposite formations. This membrane has flexible properties and hydrophilicity for separating dyes and rejecting salt in water. The incorporation of SiO nanoparticles between the GO layers expands the vertical interlayer nano-channels, increasing the water permeability. The suitable anti-bacterial property further strengthens this membrane's application for healthy water filtration consumption. In this study, excellent results were obtained, where the Flow Flux of NaCl Solution and Methylene-Blue in Water was 79.37% and 81.30%, respectively, with a salt-rejection rate of 67.22%. However, the results of this study can still be developed further to be applied as a membrane in ultrafiltration systems.

## **5. ACKNOWLEDGMENTS**

The authors would like to thank the State University of Surabaya, especially the Department of Physics for allowing the use of laboratory facilities and LPPM-UNESA which provided grants through competitive research, with the contract number: B/36699/UN38.3/LK.04.00/ 2022.

#### **6. REFERENCES**

<span id="page-8-0"></span>1. Taufik, M., Khairina, E., Hidayat, R., Kalalinggi, R. and Fadhlurrohman, M.I., "Study of government's strategy on clean water availability in indonesia", *Jurnal Kesehatan Lingkungan* 

- *Indonesia*, Vol. 21, No. 1, (2022), 111-121. doi: 10.14710/jkli.21.1.111-121.
- <span id="page-9-0"></span>2. Shehu, B. and Nazim, F., "Clean water and sanitation for all: Study on sdgs 6.1 and 6.2 targets with state policies and interventions in nigeria", *Environmental Sciences Proceedings*, Vol. 15, No. 1, (2022), 71. doi: 10.3390/environsciproc2022015071.
- <span id="page-9-1"></span>3. Van Vliet, M.T., Jones, E.R., Flörke, M., Franssen, W.H., Hanasaki, N., Wada, Y. and Yearsley, J.R., "Global water scarcity including surface water quality and expansions of clean water technologies", *Environmental Research Letters*, Vol. 16, No. 2, (2021), 024020. doi: 10.1088/1748-9326/abbfc3.
- <span id="page-9-2"></span>4. Slama, H.B., Chenari Bouket, A., Pourhassan, Z., Alenezi, F.N., Silini, A., Cherif-Silini, H., Oszako, T., Luptakova, L., Golińska, P. and Belbahri, L., "Diversity of synthetic dyes from textile industries, discharge impacts and treatment methods", *Applied Sciences*, Vol. 11, No. 14, (2021), 6255. doi: 10.3390/app11146255.
- <span id="page-9-3"></span>5. Tehubijuluw, H., Subagyo, R., Yulita, M.F., Nugraha, R.E., Kusumawati, Y., Bahruji, H., Jalil, A.A., Hartati, H. and Prasetyoko, D., "Utilization of red mud waste into mesoporous zsm-5 for methylene blue adsorption-desorption studies", *Environmental Science and Pollution Research*, Vol. 28, (2021), 37354-37370. doi: 10.1007/s11356-021-13285-y.
- <span id="page-9-4"></span>6. Gupta, V., Gupta, B., Rastogi, A., Agarwal, S. and Nayak, A., "A comparative investigation on adsorption performances of mesoporous activated carbon prepared from waste rubber tire and activated carbon for a hazardous azo dye—acid blue 113", *Journal of Hazardous Materials*, Vol. 186, No. 1, (2011), 891- 901. doi: 10.1021/am300889u.
- <span id="page-9-5"></span>7. Homaeigohar, S. and Elbahri, M., "Graphene membranes for water desalination", *NPG Asia Materials*, Vol. 9, No. 8, (2017), e427-e427. doi: 10.1038/am.2017.135.
- <span id="page-9-6"></span>8. Fa, Z., "Porous graphene for sea water desalination considering the effects of fluorine/nitrogen modification: A molecular dynamic study", in IOP Conference Series: Materials Science and Engineering, IOP Publishing. Vol. 926, (2020), 012011.
- <span id="page-9-7"></span>9. Aende, A., Gardy, J. and Hassanpour, A., "Seawater desalination: A review of forward osmosis technique, its challenges, and future prospects", *Processes*, Vol. 8, No. 8, (2020), 901. doi: 10.3390/pr8080901.
- <span id="page-9-8"></span>10. Ahmad, H.H. and Alahmad, W., "Modeling the removal of methylene blue dye using a graphene oxide/tio2/sio2 nanocomposite under sunlight irradiation by intelligent system", *Open Chemistry*, Vol. 19, No. 1, (2021), 157-173. doi: 10.1515/chem-2021-0025.
- <span id="page-9-9"></span>11. Kusumawati, R., "Synthesis and characterization of fe3o4@ rgo composite with wet-mixing (ex-situ) process", in Journal of Physics: Conference Series, IOP Publishing. Vol. 1171, No. Issue, (2019), 012048.
- <span id="page-9-10"></span>12. Salverda, M., Thiruppathi, A.R., Pakravan, F., Wood, P.C. and Chen, A., "Electrochemical exfoliation of graphite to graphenebased nanomaterials", *Molecules*, Vol. 27, No. 24, (2022), 8643. doi: 10.3390/molecules27248643.
- 13. Mbayachi, V.B., Ndayiragije, E., Sammani, T., Taj, S. and Mbuta, E.R., "Graphene synthesis, characterization and its applications: A review", *Results in Chemistry*, Vol. 3, (2021), 100163. doi: 10.1016/j.rechem.2021.100163.
- 14. Kigozi, M., Koech, R.K., Kingsley, O., Ojeaga, I., Tebandeke, E., Kasozi, G.N. and Onwualu, A.P., "Synthesis and characterization of graphene oxide from locally mined graphite flakes and its supercapacitor applications", *Results in Materials*, Vol. 7, (2020), 100113. doi: 10.1016/j.rinma.2020.100113.
- <span id="page-9-11"></span>15. Junaidi, N.F.D., Othman, N.H., Fuzil, N.S., Shayuti, M.S.M., Alias, N.H., Shahruddin, M.Z., Marpani, F., Lau, W.J., Ismail, A.F. and Aba, N.D., "Recent development of graphene oxide-

- based membranes for oil–water separation: A review", *Separation and Purification Technology*, Vol. 258, (2021), 118000. doi: 10.1016/j.seppur.2020.118000.
- <span id="page-9-12"></span>16. Sun, J., Bi, H., Su, S., Jia, H., Xie, X. and Sun, L., "One-step preparation of go/sio2 membrane for highly efficient separation of oil-in-water emulsion", *Journal of Membrane Science*, Vol. 553, (2018), 131-138. doi: 10.1016/j.memsci.2018.02.029.
- <span id="page-9-13"></span>17. Taufiq, A., Teraningtyas, A., Kusumawati, D.H. and Supardi, Z.A.I., "Nanosized fe3o4/sio2 core-shells fabricated from natural sands, magnetic properties, and their application for dye adsorption", *Engineering and Applied Science Research*, Vol. 49, No. 3, (2022), 340-352. doi: 10.14456/EASR.2022.35.
- <span id="page-9-14"></span>18. Akhter, F., Rao, A.A., Abbasi, M.N., Wahocho, S.A., Mallah, M.A., Anees-ur-Rehman, H. and Chandio, Z.A., "A comprehensive review of synthesis, applications and future prospects for silica nanoparticles (SNPS)", *Silicon*, (2022), 1-16. doi: 10.1007/s12633-021-01611-5
- <span id="page-9-15"></span>19. Ou, X., Yang, X., Zheng, J. and Liu, M., "Free-standing graphene oxide–chitin nanocrystal composite membrane for dye adsorption and oil/water separation", *ACS Sustainable Chemistry & Engineering*, Vol. 7, No. 15, (2019), 13379-13390. doi: 10.1021/acssuschemeng.9b02619.
- <span id="page-9-16"></span>20. Naseeb, N., Mohammed, A.A., Laoui, T. and Khan, Z., "A novel pan-go-SiO<sup>2</sup> hybrid membrane for separating oil and water from emulsified mixture", *Materials*, Vol. 12, No. 2, (2019), 212. doi: 10.3390/ma12020212.
- <span id="page-9-17"></span>21. Du, Y.-c., Huang, L.-j., Wang, Y.-x., Yang, K., Zhang, Z.-j., Wang, Y., Kipper, M.J., Belfiore, L.A. and Tang, J.-g., "Preparation of graphene oxide/silica hybrid composite membranes and performance studies in water treatment", *Journal of Materials Science*, Vol. 55, (2020), 11188-11202. doi: 10.1007/s10853-020-04774-5.
- <span id="page-9-18"></span>22. Wu, H., Tang, B. and Wu, P., "Development of novel sio2–go nanohybrid/polysulfone membrane with enhanced performance", *Journal of Membrane Science*, Vol. 451, (2014), 94-102. doi: 10.1016/j.memsci.2013.09.018.
- <span id="page-9-19"></span>23. Zhu, Z., Jiang, J., Wang, X., Huo, X., Xu, Y., Li, Q. and Wang, L., "Improving the hydrophilic and antifouling properties of polyvinylidene fluoride membrane by incorporation of novel nanohybrid go@SiO<sup>2</sup> particles", *Chemical Engineering Journal*, Vol. 314, No., (2017), 266-276. doi: 10.1016/j.cej.2016.12.038.
- <span id="page-9-20"></span>24. Kusworo, T.D., Aryanti, N., Utomo, D.P., Hasbullah, H., Lingga, F.F., Yulfarida, M., Dalanta, F. and Kurniawan, T.A., "Simultaneous photocatalytic and membrane filtration using graphene oxide (go)/ SiO<sup>2</sup> composite for enhanced removal of organic pollutant and ammonia from natural rubber-laden wastewater", *SSRN Electronic Journal*, (2022). doi: 10.2139/ssrn.4017566
- <span id="page-9-21"></span>25. Aher, A., Cai, Y., Majumder, M. and Bhattacharyya, D., "Synthesis of graphene oxide membranes and their behavior in water and isopropanol", *Carbon*, Vol. 116, (2017), 145-153. doi: 10.1016/j.carbon.2017.01.086.
- <span id="page-9-22"></span>26. Gholami, F., Zinadini, S., Zinatizadeh, A., Noori, E. and Rafiee, E., "Preparation and characterization of an antifouling polyethersulfone nanofiltration membrane blended with graphene oxide/ag nanoparticles", *International Journal of Engineering, Transaction A: Basic*, Vol. 30, No. 10, (2017), 1425-1433. doi: 10.5829/ije.2017.30.10a.02.
- <span id="page-9-23"></span>27. Munasir, N., Kusumawati, R., Kusumawati, D., Supardi, Z., Taufiq, A. and Darminto, D., "Characterization of fe3o4/rgo composites from natural sources: Application for dyes color degradation in aqueous solution", *International Journal of Engineering, Transaction A: Basic*, Vol. 33, No. 1, (2020), 18- 27. doi: 10.5829/IJE.2020.33.01A.03.
- <span id="page-9-24"></span>28. Yavari, M. and Salman Tabrizi, N., "Adsorption of methylene blue from aqueous solutions by silk cocoon", *International*

- *Journal of Engineering, Transaction C: Aspect*, Vol. 29, No. 9, (2016), 1191-1197. doi: 10.5829/idosi.ije.2016.29.09c.02.
- <span id="page-10-0"></span>29. Kusworo, T.D., Susanto, H., Aryanti, N., Rokhati, N., Widiasa, I.N., Al-Aziz, H., Utomo, D.P., Masithoh, D. and Kumoro, A.C., "Preparation and characterization of photocatalytic psf-tio2/go nanohybrid membrane for the degradation of organic contaminants in natural rubber wastewater", *Journal of Environmental Chemical Engineering*, Vol. 9, No. 2, (2021), 105066. doi: 10.1016/j.jece.2021.105066.
- <span id="page-10-1"></span>30. Agbaje, T.A., Al-Gharabli, S., Mavukkandy, M.O., Kujawa, J. and Arafat, H.A., "Pvdf/magnetite blend membranes for enhanced flux and salt rejection in membrane distillation", *Desalination*, Vol. 436, (2018), 69-80. doi: 10.1016/j.desal.2018.02.012.
- <span id="page-10-2"></span>31. Jaleh, B., Etivand, E.S., Mohazzab, B.F., Nasrollahzadeh, M. and Varma, R.S., "Improving wettability: Deposition of tio2 nanoparticles on the O<sup>2</sup> plasma activated polypropylene membrane", *International Journal of Molecular Sciences*, Vol. 20, No. 13, (2019), 3309. doi: 10.3390/ijms20133309.
- <span id="page-10-3"></span>32. Shakir, F., Hussein, H.Q. and Abdulwahhab, Z.T., "Synthesis and characterization of nano silica from iraqi sand by chemical precipitation with different acid types", in AIP Conference Proceedings, AIP Publishing LLC. Vol. 2660, (2022), 020140.
- <span id="page-10-4"></span>33. Xu, B. and Zhang, Q., "Preparation and properties of hydrophobically modified nano-sio2 with hexadecyltrimethoxysilane", *ACS Omega*, Vol. 6, No. 14, (2021), 9764-9770. doi: 10.1021/acsomega.1c00381.
- <span id="page-10-5"></span>34. Guo, J., Farid, M.U., Lee, E.-J., Yan, D.Y.-S., Jeong, S. and An, A.K., "Fouling behavior of negatively charged pvdf membrane in membrane distillation for removal of antibiotics from wastewater", *Journal of Membrane Science*, Vol. 551, (2018), 12-19. doi: 10.1016/j.memsci.2018.01.016.
- <span id="page-10-6"></span>35. Mosayebi, M., Salehi, Z., Doosthosseini, H., Tishbi, P. and Kawase, Y., "Amine, thiol, and octyl functionalization of gofe3o4 nanocomposites to enhance immobilization of lipase for transesterification", *Renewable Energy*, Vol. 154, (2020), 569- 580. doi: 10.1016/j.renene.2020.03.040.
- <span id="page-10-7"></span>36. Khaleel, I.H., Alkhafaji, A.A., Miran, H.A. and Jaf, Z.N., "Synthesis, characterization, photoluminescence, and antibacterial activities of silica-graphene oxide composites", *Canadian Journal of Physics*, Vol. 99, No. 12, (2021), 1105- 1113. doi: 10.1139/cjp-2020-0538.
- <span id="page-10-8"></span>37. Kumar, P., Huo, P., Zhang, R. and Liu, B., "Antibacterial properties of graphene-based nanomaterials", *Nanomaterials*, Vol. 9, No. 5, (2019), 737. doi: 10.3390/nano9050737.

- <span id="page-10-9"></span>38. Zeng, J., Wang, Q., Shi, Y., Liu, P. and Chen, R., "Osmotic pumping and salt rejection by polyelectrolyte hydrogel for continuous solar desalination", *Advanced Energy Materials*, Vol. 9, No. 38, (2019), 1900552. doi: 10.1002/aenm.201900552.
- <span id="page-10-10"></span>39. Fonseca, S., Cayer, M.-P., Ahmmed, K.T., Khadem-Mohtaram, N., Charette, S.J. and Brouard, D., "Characterization of the antibacterial activity of an SiO<sup>2</sup> nanoparticular coating to prevent bacterial contamination in blood products", *Antibiotics*, Vol. 11, No. 1, (2022), 107. doi: 10.3390/antibiotics11010107.
- <span id="page-10-11"></span>40. Zhang, T., Xue, Q., Zhang, S. and Dong, M., "Theoretical approaches to graphene and graphene-based materials", *Nano Today*, Vol. 7, No. 3, (2012), 180-200. doi: 10.1016/j.nantod.2012.04.006.
- <span id="page-10-12"></span>41. Li, X., Zhu, B. and Zhu, J., "Graphene oxide based materials for desalination", *Carbon*, Vol. 146, (2019), 320-328.
- <span id="page-10-13"></span>42. Kadhim, R.J., Al-Ani, F.H., Al-Shaeli, M., Alsalhy, Q.F. and Figoli, A., "Removal of dyes using graphene oxide (GO) mixed matrix membranes", *Membranes*, Vol. 10, No. 12, (2020), 366. doi: 10.3390/membranes10120366.
- <span id="page-10-14"></span>43. Alnoor, O., Laoui, T., Ibrahim, A., Kafiah, F., Nadhreen, G., Akhtar, S. and Khan, Z., "Graphene oxide-based membranes for water purification applications: Effect of plasma treatment on the adhesion and stability of the synthesized membranes", *Membranes*, Vol. 10, No. 10, (2020), 292. doi: 10.3390/membranes10100292.
- 44. Karimi Pasandideh, E., Kakavandi, B., Nasseri, S., Mahvi, A.H., Nabizadeh, R., Esrafili, A. and Rezaei Kalantary, R., "Silicacoated magnetite nanoparticles core-shell spheres (Fe3O4@ SiO2) for natural organic matter removal", *Journal of Environmental Health Science and Engineering*, Vol. 14, No., (2016), 1-13. doi: 10.1186/s40201-016-0262-y.
- 45. Al-Maliki, R.M., Alsalhy, Q.F., Al-Jubouri, S., Salih, I.K., AbdulRazak, A.A., Shehab, M.A., Németh, Z. and Hernadi, K., "Classification of nanomaterials and the effect of graphene oxide (GO) and recently developed nanoparticles on the ultrafiltration membrane and their applications: A review", *Membranes*, Vol. 12, No. 11, (2022), 1043. doi: 10.3390/membranes12111043
- 46. Yang, Y., Zhang, M., Song, H. and Yu, C., "Silica-based nanoparticles for biomedical applications: From nanocarriers to biomodulators", *Accounts of Chemical Research*, Vol. 53, No. 8, (2020), 1545-1556. doi: 10.1021/acs.accounts.0c00280

#### Persian Abstract

**چکیده** 

بحران آب پاک در اندونزی هر سال در حال افزایش است و ضایعات صنعت نساجی نیز می تواند به این مشکل بیفزاید. فرآیندهای مختلف تصفیه آب برای مقابله با بحران آب پاک وجود دارد که یکی از آنها فرآیند نمک زدایی با استفاده از اکسید گرافن است. با افزودن نانوذرات آبدوست، غشاهای اکسید گرافن )GO )می توانند زبری را افزایش داده و از استحکام مکانیکی خوبی برخوردار باشند. نانوذرات <sup>2</sup>SiO همچنین سطح ویژه باالیی برای جذب آب دارند یا آبدوست هستند. این مطالعه با هدف تعیین توانایی غشاء Psf2/SiO-GO در دفع نمک )محلول NaCl )و فیلتر کردن محلولهای متیلن بلو انجا م شد. غشاء تهیه شده توسط تغییرات تترااتیل ارتوسیلیکات ;0.8 ;0.6 (TEOS( 1.0; و 1.2 میلی لیتر برای سنتز کامپوزیت <sup>2</sup>SiO/GO. نتایج نشان داد که غشاء Psf2/SiO-GO می تواند محلول متیلن بلو را جذب کند. بهینه ترین مقدار جذب در غلظت 0.8 TEOS میلی لیتر و موثرترین مقدار دفع نمک برای محلول NaCl برابر با 67.22 درصد بود.